# 第 3 章实验 1：Alpha 现象验证方案与结果口径

对应章节：
- `3.4.1 脑电采集与显示功能验证`

整理时间：
- `2026-03-31`

## 1. 建议结论

实验 1 不建议再把目标写成“上位机显示了 Alpha 波段百分比”，而应写成：

- 在同一导联条件下，受试者闭眼静息时的 Alpha 相对功率高于睁眼静息时；
- 该现象在双通道或至少主通道上可重复出现；
- 上位机能够实时显示这一变化趋势，并自动保存阶段结果与原始趋势数据。

这一定义更适合第 3 章，因为它强调的是“系统采到的信号具有可解释的生理意义”，而不是强调某个单点数值本身。

## 2. 为什么原来的计算方式不够合适

当前仪表盘里的 `alphaPower` 更接近“单帧频带占比显示”，适合实时观察，但不适合直接当实验 1 的主结果。原因有三点：

1. 它本质上是连续实时刷新值，缺少“睁眼阶段 vs 闭眼阶段”的成组比较。
2. 它主要服务于通用频带显示，没有直接形成实验阶段均值、阶段比值和实验结论。
3. 如果把切换睁眼/闭眼的瞬间也算进去，容易把过渡过程混进统计结果。

因此，实验 1 更合理的主指标应改成“阶段化的 Alpha 相对功率”。

## 3. 推荐定义

### 3.1 Alpha 现象定义

本实验将 Alpha 现象定义为：

- 在安静静坐条件下，闭眼阶段的 Alpha 相对功率高于睁眼阶段。

### 3.2 主指标定义

对每个通道，计算：

- Alpha 相对功率 = `8-13 Hz` 频带功率 / `4-30 Hz` 参考频带功率 × `100%`

然后给出：

- `CH0` Alpha 相对功率
- `CH1` Alpha 相对功率
- 双通道均值 `alphaCombinedPower`

阶段结果使用：

- 睁眼阶段均值 `alphaEyesOpenMean`
- 闭眼阶段均值 `alphaEyesClosedMean`
- 闭眼/睁眼比值 `alphaClosedOpenRatio`

### 3.3 判定建议

第 3 章建议采用较保守的工程判定：

- 若 `alphaClosedOpenRatio >= 1.20`，可写为“闭眼 Alpha 增强明显”；
- 若 `1.00 < ratio < 1.20`，可写为“闭眼 Alpha 有轻度增强趋势”；
- 若 `ratio <= 1.00`，可写为“未观察到明显闭眼 Alpha 增强”。

这里的阈值更适合作为实验验证口径，不等同于临床诊断标准。

## 4. 推荐实验流程

建议流程：

- 受试者静坐、尽量减少头动与咬肌活动；
- `睁眼 10 s -> 闭眼 10 s` 为 1 个循环；
- 共记录 `3` 个循环；
- 每个阶段前 `2 s` 作为过渡期，不纳入阶段均值统计；
- 若伪迹明显，可重做该轮实验。

这样既能控制实验时长，也能减少姿态切换瞬间对结果的污染。

## 5. 上位机实现口径

本轮上位机已经增加独立的 Alpha 实验界面，可用于单独展示和保存实验结果。

### 5.1 界面入口

- 主界面左侧新增按钮：`打开 Alpha 实验`

### 5.2 界面内容

独立界面中包含：

- 实验参数：阶段时长、循环次数
- 实验控制：开始实验、停止实验
- 实时状态：当前阶段、剩余时间、当前 Alpha 均值、闭眼/睁眼比值
- 实时频谱：当前通道频谱图
- Alpha 趋势：实验期间 Alpha 相对功率随时间变化曲线
- 阶段结果：每个阶段的均值、点数、是否完成
- 自动保存路径：摘要日志路径、趋势日志路径

### 5.3 当前软件口径

软件当前采用以下统计逻辑：

- 每约 `1 s` 记录一次 Alpha 趋势点；
- 每个阶段开始后的前 `2 s` 不记入阶段统计；
- 阶段结束后自动计算该阶段的 `CH0/CH1/combined` 平均值；
- 整个实验结束后自动给出闭眼/睁眼比值和简要文字结论。

## 6. 自动保存的结果文件

实验开始后，上位机会自动在文档目录下建立日志：

- Alpha 日志目录：`Documents/nearalQT_alpha_logs`
- 标签日志目录：`Documents/nearalQT_marker_logs`

其中包括两类 Alpha 文件：

1. `*_summary.csv`
- 每个阶段一行
- 包含阶段编号、循环编号、阶段名称、均值、峰值频率、是否中止等

2. `*_trend.csv`
- 实验过程中逐点记录
- 包含时间、阶段、Alpha 相对功率、峰值频率、样本计数等

另外，实验开始、阶段切换、实验结束还会同步写入 marker 日志，便于后续与原始 EEG 对齐。

## 7. 论文中建议使用的结果表述

可直接使用如下口径：

> 为验证系统采集信号的生理可解释性，设计闭眼/睁眼静息 Alpha 现象实验。以上位机新增的 Alpha 实验界面记录各阶段频谱与 Alpha 相对功率，采用 `8-13 Hz` 频带功率占 `4-30 Hz` 参考功率的比例作为主指标。受试者按“睁眼 10 s、闭眼 10 s”循环完成 3 轮测试，并排除每阶段前 2 s 的姿态切换过渡区间。实验结束后自动输出睁眼阶段均值、闭眼阶段均值及闭眼/睁眼比值，用于判断系统是否能够稳定采集到典型的闭眼 Alpha 增强现象。

## 8. 推荐图表

建议至少输出以下两类图：

- 图 1：闭眼与睁眼阶段的频谱或 Alpha 相对功率对比图
- 图 2：Alpha 趋势随时间变化图，标出睁眼/闭眼阶段

建议至少输出以下一张表：

- 表 1：各阶段 Alpha 相对功率统计表

表头建议：

| 循环 | 阶段 | CH0 Alpha/% | CH1 Alpha/% | Combined/% | Peak CH0/Hz | Peak CH1/Hz | 备注 |
|---|---|---:|---:|---:|---:|---:|---|

## 9. 当前状态判断

截至 `2026-03-31`，实验 1 的软件侧准备工作已基本到位：

- Alpha 现象的实验定义已收敛；
- 上位机已有独立实验界面；
- 实验结果与趋势数据可自动保存；
- 后续主要工作转为实际采集、出图和写入第 3 章正文。

因此，实验 1 当前的关键不再是“继续设计功能”，而是“按统一流程完成 1 轮可引用实验并输出图表”。

## 10. `2026-03-31` 四次 Alpha 实验记录标注

为避免后续写作时混淆，现将 `2026-03-31` 完成的 4 次 Alpha 实验按“打标与离线保存优化前/后”统一标记如下。

| 实验文件 | 导联/现象定位 | 阶段时长 | 优化状态 | marker 对应 | 结果摘要 | 后续引用建议 |
|---|---|---:|---|---|---|---|
| `20260331_160053_alpha_summary.csv` | 头顶部导联，可标记为“大脑顶部的实验现象” | `10 s` | 优化前 | `20260331_154154_markers.csv` 中 `marker_id 1-8` | `combined ratio = 1.142`，3 个 cycle 均为 `closed > open` | 可作为补充结果保留；写作时建议与前额叶实验分开叙述 |
| `20260331_160443_alpha_summary.csv` | 前额叶 | `10 s` | 优化前 | `20260331_154154_markers.csv` 中 `marker_id 9-16` | `combined ratio = 1.021`，增强较弱，属边缘结果 | 仅作过程记录，不建议作为主结果引用 |
| `20260331_161008_alpha_summary.csv` | 前额叶 | `10 s` | 优化后 | `20260331_160818_markers.csv` 中 `marker_id 1-8` | `combined ratio = 0.985`，方向不稳定 | 不建议作为正文主结果，可作为一次对照或失败样例 |
| `20260331_161122_alpha_summary.csv` | 前额叶 | `15 s` | 优化后 | `20260331_160818_markers.csv` 中 `marker_id 9-16` | `combined ratio = 1.157`，3 个 cycle 均为 `closed > open` | 推荐作为前额叶 Alpha 实验主结果引用 |

补充说明：

- `160053` 与 `160443` 属于优化前实验，主要保留了 `summary.csv` 与 `trend.csv`；
- `161008` 与 `161122` 属于优化后实验，除 `summary.csv` 与 `trend.csv` 外，还具备 `raw_eeg.csv` 与 `session.json`，更适合后续离线分析与论文引用；
- 若第 3 章需要同时展示不同导联位置的现象，可采用“前额叶主结果 + 头顶部补充现象”的写法，其中前额叶主结果建议引用 `161122`，头顶部补充现象建议引用 `160053`。
